# ROOTLINE Remaining Commissioning Packets

Status: prepared, unauthorized. B/C standing authority does not apply.

## Fertiliser Mixer CH2

- Mission `OOM-ROOTLINE-FERTILIZER-CONFIG-20260809`; exact provider/account/device/channel: `ifttt_ewelink` / `ewelink_owner_account` / `100204d497` / `2` (`Kunsmis Meng`).
- Maximum supervised attempt and native fail-OFF: 300 seconds. Injection CH1 and all irrigation outputs remain OFF.
- Before preview: no active execution; fresh provider configuration/readback, authenticated fresh physical presence, exact acceptance receipt, safe power and canonical history.
- Acceptance: recirculation starts, continues normally and stops; pump/flow stops; provider OFF and shutdown are verified; no unintended output.
- One immutable claim/execution identity; no automatic ON retry. A deployed Oom Sakkie/ROOTLINE protected confirmation is still required and grants no standing fertiliser authority.

## Fertiliser Injection CH1

- Exact provider/account/device/channel: `ifttt_ewelink` / `ewelink_owner_account` / `100204d497` / `1` (`Kunsmis In`).
- Keep disabled until Mixer CH2 commissioning completes. Commission in two protected stages: isolated control/readback, then real-flow acceptance with exactly one B/C zone flowing.
- Require bounded native fail-OFF, fresh ON/OFF readback, clean-water preflow/flush, injection stop and verified shutdown. No standing authority is granted.

## Borehole 1 MINI R4

- Exact provider/account/device/channel: `ewelink` / `ewelink_owner_account` / `1002851416` / `1` (`Borehole MINI R4`).
- Maximum first supervised test: 30 seconds; all other outputs OFF; no ON retry.
- Electronic readiness: exact MINI R4 identity, online readback no older than five minutes, output OFF, native auto-OFF 1–300 seconds, timers/scenes/interlock disabled and power-restoration state OFF.
- Irreducible physical observations: pump starts, water flows, pump stops and water flow stops. Manual isolation and dry-run/pump-current protection must be proven before broader authority.
- Exact provider OFF readback and canonical evidence append are mandatory. No borehole command or standing authority is granted.
